# plc-codesys-project
* Охлаждение и вентиляция на базе клапанов с электроприводом и возвратной пружиной.
*Назначение: Приток/выброс воздуха, необходимого для охлаждения ДГУ во время работы и сгорания топлива.
*Вентиляция реализована на базе приточного и вытяжного клапана. Управление открытием/закрытием клапанов осуществляют электрические привода. На каждый клапан предусмотрена установка отдельного привода.
*Управление вентиляционными клапанами выполняется контроллером «ОВЕН».
*Принцип работы: Предусмотрено два режима работы вентиляционных клапанов.
*Режим «Лето»: при запуске ДГУ происходит открытие приточного и вытяжного клапана. При остановке ДГУ происходит закрытие приточного и вытяжного клапана.
*Режим «Зима»: При запуске ДГУ открывается приточный клапан. При увеличении температуры воздуха внутри отсека выше 20 градусов - открывается вытяжной клапан. После остановки ДГУ приточный и вытяжной клапаны закрываются. Переключение режимов осуществляется вручную переключателем, установленным в щите собственных нужд.
*При подаче сигнала «Пожар» от системы охранно-пожарной сигнализации ДГУ останавливается, а вентиляционные клапана закрываются.
*Назначение: Обеспечение требуемого температурного режима внутри блок контейнера для функционирования всех инженерных систем в холодное время года.
*Питание конвектора предусмотрено от ЩСН.
*Напряжение питания 230В.
*Управление включением и выключением конвектора выполняется от контроллера «ОВЕН»
